# สเปกการส่งข้อมูลจาก PLC ขึ้นคลาวด์ (Telemetry contract v1)

เอกสารนี้เขียนสำหรับผู้เขียนโปรแกรม PLC และผู้ติดตั้งหน้างาน PLC ทุกโปรเจคต้องส่งข้อมูลตามสเปกนี้ เพื่อให้คลาวด์รับได้โดยไม่ต้องแก้โค้ดเมื่อมีโปรเจคหรืออุปกรณ์ใหม่

```
อุปกรณ์ ──RS-485 / Modbus RTU──▶ PLC ──MQTT over TLS (4G)──▶ EMQX Cloud ──▶ Ingestion (Cloud Run) ──▶ Firestore (ค่าล่าสุด)
                                                                                                   └─▶ TimescaleDB (ประวัติ)
```

| ไฟล์อ้างอิง | หน้าที่ |
|---|---|
| [`pdm-app/src/lib/telemetry/contract.ts`](pdm-app/src/lib/telemetry/contract.ts) | กฎตรวจข้อความ คลาวด์ใช้ไฟล์นี้ตรวจทุกข้อความที่ PLC ส่ง |
| [`pdm-app/src/lib/telemetry/catalog.ts`](pdm-app/src/lib/telemetry/catalog.ts) | รายการ point (tag list) ของอุปกรณ์แต่ละประเภท |
| [`services/virtual-plc/`](services/virtual-plc) | PLC จำลองที่ส่งข้อความตามสเปกนี้ และตัวตรวจ (`npm run tap`) สำหรับทดสอบ PLC จริง |

## 1. การเชื่อมต่อ MQTT

| หัวข้อ | ค่า |
|---|---|
| Broker | EMQX Cloud: host `vcc22b2f.ala.asia-southeast1.emqxsl.com` พอร์ต `8883` ต้องใช้ TLS เสมอ ห้ามใช้พอร์ต 1883 บนอินเทอร์เน็ต ตั้ง host เป็นค่าตั้ง (config) ของ PLC อย่าเขียนตายตัวในโปรแกรม เผื่อย้าย broker ภายหลัง |
| TLS | TLS 1.2 ขึ้นไป และ**ต้องส่ง SNI** (ชื่อโฮสต์ของ broker) ถ้าไม่ส่ง broker จะปฏิเสธเป็น "Not Authorized" ถึงรหัสผ่านจะถูกก็ตาม |
| CA certificate | ใบรับรองของ broker ออกโดย **DigiCert Global Root CA** (หมดอายุ 10 พ.ย. 2031) ถ้า PLC ไม่มี root CA ตัวนี้ในตัว ให้ติดตั้งไฟล์ CA ที่ดาวน์โหลดจากหน้า deployment ของ EMQX **ห้ามฝัง (pin) ใบรับรองของเซิร์ฟเวอร์เอง** เพราะ EMQX ต่ออายุใบนั้นเป็นระยะ (ใบปัจจุบันหมดอายุ 9 พ.ย. 2026) ให้ตรวจกับ root CA แทน |
| MQTT version | 3.1.1 หรือ 5 |
| Client ID | `{project}.{gateway}` เช่น `factory-b.plc-01` ห้ามซ้ำกันทั้งระบบ |
| Username / Password | PLC แต่ละตัวมีชุดของตัวเอง สิทธิ์ publish ได้เฉพาะ `pdm/v1/{project}/{gateway}/#` |
| Keep alive | 60 วินาที |
| QoS | 1 ทุกข้อความ |
| Clean session | true |
| Last Will | topic `pdm/v1/{project}/{gateway}/status`, payload `{"v":1,"state":"offline"}`, QoS 1, retain = true |

ทีมคลาวด์เป็นผู้กำหนดค่า `project` และ `gateway` แล้วแจ้งพร้อม username/password ของ PLC แต่ละตัว

## 2. Topic

| Topic | ส่งเมื่อ | Retain |
|---|---|---|
| `pdm/v1/{project}/{gateway}/telemetry` | ทุกรอบ (ปกติทุก 60 วินาที ช้ากว่านั้นได้) | ไม่ |
| `pdm/v1/{project}/{gateway}/event` | ทันทีที่ state point เปลี่ยน (เดิน/หยุด, fault, ...) | ไม่ |
| `pdm/v1/{project}/{gateway}/status` | ทุกครั้งที่เชื่อมต่อสำเร็จ (`online`) และใช้เป็น Last Will (`offline`) | ใช่ |

## 3. ข้อความ telemetry (ส่งทุกรอบ)

ตัวอย่างย่อ:

```json
{
  "v": 1,
  "ts": 1791357960,
  "seq": 1842,
  "interval": 60,
  "devices": {
    "CH-1":    { "run": 1, "fault": 0, "loadPct": 72, "chwIn": 12.1, "chwOut": 7.0, "flow": 60.4, "kw": 98.6, "lowP1": 8.6, "highP1": 27.9 },
    "CHP-1":   { "run": 1, "fault": 0, "speed": 85, "hours": 24873 },
    "PM-CH-1": { "kwA": 33.1, "kwB": 32.8, "kwC": 33.4, "pfA": 0.89, "hz": 50.01, "kwh": 1325840 },
    "AHU-1":   { "run": 1, "temp": 23.6, "humid": null }
  },
  "errors": { "CP-1": "timeout" }
}
```

| ฟิลด์ | ความหมาย |
|---|---|
| `v` | เวอร์ชันสเปก ใส่ `1` |
| `ts` | เวลาเริ่มรอบ เป็น Unix time หน่วย**วินาที** (UTC) ต้องตรงขอบรอบ เช่น รอบ 60 วินาทีต้องตรงวินาทีที่ 00 ของทุกนาที **ห้ามส่งมิลลิวินาที** |
| `seq` | ตัวนับ เพิ่มทีละ 1 ทุกข้อความ (telemetry และ event) ดูข้อ 6 |
| `interval` | รอบการส่ง (วินาที) คลาวด์ถือว่า PLC เงียบผิดปกติเมื่อไม่ได้ข้อมูลนานเกิน 2.5 เท่าของค่านี้ |
| `devices` | ค่าที่อ่านได้ เรียงเป็น รหัสอุปกรณ์ → { point key → ค่า } |
| `errors` | อุปกรณ์ที่ไม่ตอบในรอบนี้ พร้อมสาเหตุสั้น ๆ เช่น `timeout`, `crc` (ไม่บังคับ ใส่เมื่อมี) |

กฎของค่าที่ส่ง:

- **ส่งเป็นหน่วยวิศวกรรมที่ scale แล้ว** เช่น register ได้ 71 และ register map บอกว่า ×0.1 ให้ส่ง `7.1` (°C) หน่วยของแต่ละ point ดูได้ในข้อ 9
- **ค่าที่อ่านไม่ได้ส่งเป็น `null`** ห้ามใช้เลขแทนค่าผิดพลาด เช่น `-999`, `32767`, `65535` เพราะคลาวด์จะเก็บเป็นค่าจริงและทำให้กราฟและโมเดล PdM เพี้ยน
- **อุปกรณ์ที่ไม่ตอบทั้งตัว** ให้ใส่ใน `errors` และไม่ต้องใส่ใน `devices` ห้ามมีอุปกรณ์เดียวกันอยู่ทั้งสองที่
- **state point** (เดิน/หยุด, fault, ...) ส่งเป็น `1` หรือ `0`
- **point ชนิด `code` และ `bits`** ส่งเป็นจำนวนเต็มตามที่อ่านได้จาก register โดยไม่ต้องแปลง เช่น word fault ที่อ่านได้ 16,385 ให้ส่ง `16385` คลาวด์ถอดความหมายแต่ละ bit เอง
- **ข้อความต้องไม่เกิน 64 KB** ถ้าเกิน ให้แบ่งอุปกรณ์เป็นหลายข้อความที่มี `ts` เดียวกัน แต่ละข้อความใช้ `seq` ของตัวเอง แล้วคลาวด์จะรวมให้ อุปกรณ์ 20 ตัวใช้ประมาณ 3 KB ต่อรอบ

## 4. ข้อความ event (ส่งทันทีเมื่อสถานะเปลี่ยน)

PLC ควรสแกน Modbus ถี่กว่ารอบส่ง เช่น ทุก 5 วินาที เมื่อ point ชนิด `state`, `code` หรือ `bits` ในข้อ 9 เปลี่ยนค่า ให้ส่ง event ทันทีโดยไม่ต้องรอรอบถัดไป เพื่อให้ alarm ขึ้นจอภายในไม่กี่วินาที

```json
{ "v": 1, "ts": 1791357987, "seq": 1843, "changes": [ { "device": "CH-2", "point": "fault", "value": 1 } ] }
```

- `ts` ใน event คือเวลาที่ตรวจพบการเปลี่ยน ไม่ต้องตรงขอบรอบ
- **การอ่านค่าไม่ได้ไม่นับเป็นการเปลี่ยน:** อย่าส่ง event เพราะครั้งนี้อ่านไม่ได้ ให้เทียบกับค่าล่าสุดที่อ่านได้
- รอบ telemetry ถัดไปยังต้องส่งค่า state ปัจจุบันตามปกติ

## 5. ข้อความ status

- เมื่อเชื่อมต่อ broker สำเร็จ รวมถึงหลัง reconnect ทุกครั้ง ให้ publish แบบ retain:
  `{"v":1,"state":"online","ts":1791357900,"fw":"1.0.3"}`
  - `fw` คือเวอร์ชันโปรแกรม PLC
  - ใส่ `buffered` (จำนวนข้อความที่ค้างใน buffer) เพิ่มได้ ไม่บังคับ
- ถ้าปิดเครื่องตามปกติ ให้ publish `offline` เองก่อน disconnect ส่วนกรณีไฟดับหรือเน็ตหลุด broker จะส่ง Last Will แทนให้เอง

## 6. ตัวนับ seq

- เพิ่มทีละ 1 ทุกข้อความ telemetry และ event พอถึง 4,294,967,295 ให้วนกลับเป็น 0 หลังบูทเริ่มนับจาก 0 ใหม่ได้
- คลาวด์ใช้ seq ตรวจว่ามีข้อความหายหรือซ้ำ QoS 1 อาจส่งข้อความเดิมซ้ำ ซึ่งคลาวด์จัดการเอง ฝั่ง PLC ไม่ต้องกันซ้ำ

## 7. นาฬิกาและการเก็บข้อมูลตอนเน็ตหลุด

- **ซิงก์นาฬิกาด้วย NTP** (เช่น `th.pool.ntp.org`) อย่างน้อยวันละครั้ง ข้อความที่ `ts` เร็วกว่าเวลาคลาวด์เกิน 5 นาทีจะถูกปฏิเสธ
- **ตอน 4G หลุด ให้เก็บข้อความ telemetry ไว้ใน buffer** แล้วส่งจากเก่าไปใหม่โดยใช้ `ts` เดิมเมื่อเชื่อมต่อได้
  - แนะนำให้เก็บได้อย่างน้อย 3 วัน (4,320 ข้อความที่รอบ 1 นาที)
  - คลาวด์รับข้อมูลย้อนหลังได้ไม่เกิน 30 วัน
- ขณะส่งข้อมูลค้าง ข้อมูลรอบใหม่ส่งตามปกติได้เลย คลาวด์เรียงตาม `ts` ให้เอง

## 8. รูปแบบรหัส (ID)

| รหัส | รูปแบบ | ตัวอย่าง | ใครกำหนด |
|---|---|---|---|
| project | a-z, 0-9, `-` ยาวไม่เกิน 32 | `factory-b` | ทีมคลาวด์ |
| gateway (PLC) | a-z, 0-9, `-` ยาวไม่เกิน 32 | `plc-01` | ทีมคลาวด์ |
| อุปกรณ์ | A-Z, a-z, 0-9, `-`, `_` ยาวไม่เกิน 32 **ห้ามมีจุด** และ**ห้ามซ้ำกันภายในโปรเจค** แม้ต่อกับ PLC คนละตัว | `CH-1`, `AHU_3` | ตามป้ายที่หน้างาน |
| point key | camelCase ยาวไม่เกิน 32 | `chwOut`, `lowP1` | ตาม tag list ข้อ 9 |

**รหัสอุปกรณ์ต้องคงที่ตลอดอายุการใช้งาน:** ถ้าเปลี่ยนรหัส ระบบจะถือเป็นอุปกรณ์ใหม่ และข้อมูลประวัติจะแยกเป็นสองชุด แต่ถ้าย้ายอุปกรณ์ไปต่อกับ PLC ตัวอื่นในโปรเจคเดียวกัน โดยใช้รหัสเดิม ประวัติจะต่อเนื่อง เพราะคลาวด์ระบุอุปกรณ์ด้วยโปรเจคและรหัสอุปกรณ์

## 9. Tag list ตามประเภทอุปกรณ์

| ชนิด | ความหมาย | ส่ง event เมื่อเปลี่ยน |
|---|---|---|
| `analog` | ค่าวัดทั่วไป | ไม่ |
| `counter` | ค่าสะสมที่เพิ่มขึ้นอย่างเดียว เช่น kWh ชั่วโมงทำงาน | ไม่ |
| `state` | 0 หรือ 1 | ใช่ |
| `code` | จำนวนเต็มจากรายการ เช่น โหมด 1 = ทำความเย็น | ใช่ |
| `bits` | word สถานะหรือ fault แบบ 16 bit ส่งค่าดิบทั้ง word | ใช่ |

คอลัมน์ "Register" ให้ผู้เขียนโปรแกรม PLC กรอกจาก register map ของผู้ผลิตแต่ละรุ่น (address, ชนิดข้อมูล, ตัวคูณ) รุ่นที่ทำ mapping ไว้แล้วดูได้ในข้อ 10 เมื่อได้ mapping ของรุ่นใหม่แล้ว ให้ทีมคลาวด์เพิ่มเป็นรุ่นอุปกรณ์บนหน้าเว็บ เพื่อให้ register map อยู่ที่เดียวและส่งออกได้

ค่าที่คลาวด์คำนวณเอง **ไม่ต้องส่ง** ได้แก่ ΔT, ตันความเย็น (Ton), kW/Ton และผลรวมของทั้งระบบ

### Chiller (`chiller`)

| Key | หน่วย | ชนิด | ความหมาย | Register |
|---|---|---|---|---|
| `run` | | state | 1 = เครื่องเดิน | |
| `fault` | | state | 1 = มี fault | |
| `comp1` / `comp2` | | state | 1 = คอมเพรสเซอร์วงจร 1 / 2 ทำงาน | |
| `loadPct` | % | analog | โหลดของเครื่อง | |
| `chwIn` | °C | analog | อุณหภูมิน้ำเย็นเข้า (return) | |
| `chwOut` | °C | analog | อุณหภูมิน้ำเย็นออก (supply) | |
| `flow` | CMH (m³/h) | analog | อัตราการไหลน้ำเย็น | |
| `kw` | kW | analog | กำลังไฟฟ้าของเครื่อง (ถ้าเครื่องรายงานได้) | |
| `ambient` | °C | analog | อุณหภูมิอากาศภายนอกจากเซนเซอร์ของเครื่อง | |
| `suction1` / `suction2` | °C | analog | อุณหภูมิ suction วงจร 1 / 2 | |
| `discharge1` / `discharge2` | °C | analog | อุณหภูมิ discharge วงจร 1 / 2 | |
| `coilOut1` / `coilOut2` | °C | analog | อุณหภูมิออกจากคอยล์ร้อน วงจร 1 / 2 | |
| `lowP1` / `lowP2` | bar | analog | แรงดันด้านต่ำ วงจร 1 / 2 | |
| `highP1` / `highP2` | bar | analog | แรงดันด้านสูง วงจร 1 / 2 | |

Point เพิ่มเติมสำหรับ chiller แบบ modular (ส่งเฉพาะที่รุ่นนั้นมี):

| Key | หน่วย | ชนิด | ความหมาย |
|---|---|---|---|
| `enabled` | | state | 1 = เปิดเครื่องอยู่ (อาจยังสแตนด์บาย ไม่ได้เดิน) |
| `mode` | | code | โหมดการทำงาน เช่น 1 = ทำความเย็น, 2 = ทำความร้อน, 4 = เดินปั๊มอย่างเดียว |
| `comp1a` / `comp1b` / `comp2a` / `comp2b` | | state | คอมเพรสเซอร์แต่ละตัวของวงจรแบบ tandem (`comp1` = ตัวใดตัวหนึ่งของวงจร 1 เดิน) |
| `fan1` / `fan2` | | state | พัดลมคอยล์ร้อน วงจร 1 / 2 |
| `defrost` | | state | 1 = กำลังละลายน้ำแข็ง (รุ่น heat pump) |
| `innerCoil1` / `innerCoil2` | °C | analog | อุณหภูมิน้ำยาที่คอยล์ภายใน (ฝั่งน้ำ) วงจร 1 / 2 |
| `fin1` / `fin2` | °C | analog | อุณหภูมิครีบคอยล์ภายนอก (ฝั่งอากาศ) วงจร 1 / 2 |
| `exv1` – `exv4` | step | analog | การเปิดวาล์วลดแรงดันอิเล็กทรอนิกส์ (EXV) |
| `antifreeze` | °C | analog | อุณหภูมิกันน้ำแข็ง |
| `setpoint` | °C | analog | ค่าตั้งอุณหภูมิน้ำเย็นออก |
| `chwInTotal` / `chwOutTotal` | °C | analog | อุณหภูมิน้ำเข้า/ออกที่ท่อรวม ส่งเฉพาะโมดูลหลัก (master) |
| `fault1` – `fault4` | | bits | word fault ของเครื่อง คลาวด์แปลงแต่ละ bit เป็นชื่อ alarm |

### ปั๊มน้ำ (`pump`)

| Key | หน่วย | ชนิด | ความหมาย | Register |
|---|---|---|---|---|
| `run` | | state | 1 = ปั๊มเดิน | |
| `fault` | | state | 1 = trip / fault | |
| `speed` | % | analog | ความเร็วรอบจาก VSD (ปั๊มที่ไม่มี VSD ไม่ต้องส่ง) | |
| `hours` | h | counter | ชั่วโมงทำงานสะสม | |

### AHU (`ahu`) และ OAU (`oau`)

| Key | หน่วย | ชนิด | ความหมาย | Register |
|---|---|---|---|---|
| `run` | | state | 1 = พัดลมเดิน | |
| `fault` | | state | 1 = มี fault | |
| `filter` | | state | 1 = filter ตัน (differential pressure switch) | |
| `temp` | °C | analog | อุณหภูมิห้อง / return air | |
| `humid` | %RH | analog | ความชื้นสัมพัทธ์ | |
| `setpoint` | °C | analog | ค่าตั้งอุณหภูมิ | |
| `supplyAir` | °C | analog | อุณหภูมิลมจ่าย | |
| `valve` | % | analog | การเปิดวาล์วน้ำเย็น | |

### มิเตอร์ไฟฟ้า (`meter`)

| Key | หน่วย | ชนิด | ความหมาย | Register |
|---|---|---|---|---|
| `vAN` / `vBN` / `vCN` | V | analog | แรงดัน phase–neutral แต่ละเฟส | |
| `vAB` / `vBC` / `vCA` | V | analog | แรงดัน phase–phase | |
| `iA` / `iB` / `iC` | A | analog | กระแสแต่ละเฟส | |
| `kwA` / `kwB` / `kwC` | kW | analog | กำลังไฟฟ้าจริงแต่ละเฟส | |
| `kvarA` / `kvarB` / `kvarC` | kvar | analog | กำลังไฟฟ้ารีแอคทีฟแต่ละเฟส | |
| `pfA` / `pfB` / `pfC` | | analog | power factor แต่ละเฟส | |
| `hz` | Hz | analog | ความถี่ | |
| `kwh` | kWh | counter | พลังงานสะสม (import) | |

### ตู้ควบคุม (`panel`)

| Key | หน่วย | ชนิด | ความหมาย | Register |
|---|---|---|---|---|
| `auto` | | state | 1 = โหมด Auto, 0 = Manual | |
| `fault` | | state | 1 = มี fault ที่ตู้ | |

**การเพิ่ม point หรือประเภทอุปกรณ์ใหม่** (เช่น เซนเซอร์สั่นสะเทือนสำหรับ PdM, cooling tower):

- ให้แจ้งทีมคลาวด์ เพื่อเพิ่มใน `catalog.ts` ก่อน
- ระหว่างนี้ส่ง point ที่ไม่อยู่ในรายการได้ คลาวด์จะเก็บไว้แต่ขึ้นคำเตือนว่าเป็น key ที่ไม่รู้จัก

## 10. Register profile ตามรุ่นอุปกรณ์

ข้อนี้บอกว่ารุ่นที่ทำ mapping ไว้แล้วต้องอ่าน register ไหน แปลงค่าอย่างไร และส่งเป็น key อะไร

**register map ฉบับที่ใช้จริงอยู่ในฐานข้อมูล ไม่ใช่ในเอกสารนี้:**

- **ของแต่ละรุ่น:** หน้า `/hvac/admin` แท็บ **รุ่นอุปกรณ์** (ตาราง `profiles` และ `fault_bits` ใน TimescaleDB) คลาวด์ใช้ `fault_bits` ถอดรหัส fault
- **ของแต่ละโรงงาน:** แท็บโรงงาน → ปุ่ม **Modbus** → **ส่งออก CSV** ได้ 1 บรรทัดต่อ register ของทุกอุปกรณ์ พร้อม gateway, พอร์ต, slave ID, โมดูล, PDU address ที่บวก 50 × โมดูลให้แล้ว และ register ที่แก้เฉพาะเครื่อง
- **ตารางในข้อ 10.1:** เป็นค่าตั้งต้นของรุ่น Carrier 30RAM ตามที่อยู่ในโค้ด ([`pdm-app/src/lib/telemetry/profiles/`](pdm-app/src/lib/telemetry/profiles)) ซึ่งถูกคัดลอกเข้าฐานข้อมูลครั้งแรก ถ้ามีการแก้บนหน้าเว็บแล้ว ให้ยึดค่าจากหน้าเว็บหรือ CSV

### 10.1 Carrier 30RAM / 30RHM-X modular chiller

ที่มา: เอกสาร "485 communication protocol (Standard MODBUS) 30RAM/RHM-X Series Modular chiller V1.2" ลงวันที่ 3 พ.ย. 2021 ส่วนไฟล์ในโค้ดคือ [`carrier-30ram.ts`](pdm-app/src/lib/telemetry/profiles/carrier-30ram.ts)

**การต่อสายและตั้งค่า**

| หัวข้อ | ค่า |
|---|---|
| จุดต่อ | ขั้ว **A2 / B2** ที่ตัวควบคุมแบบสาย (wire controller) ส่วนขั้ว A / B เป็นบัสภายในระหว่างโมดูล ห้ามต่อ PLC ที่ขั้วนั้น |
| โปรโตคอล | Modbus RTU, 19,200 bps, 8 data bits, no parity, 1 stop bit |
| Slave ID | 1 ตามตัวอย่างในเอกสาร ตรวจที่ตัวควบคุมอีกครั้ง |
| Function | 04 อ่าน input register และ 03 อ่าน holding register เท่านั้น **ห้ามใช้ 06 / 16 (เขียนค่า)** จนกว่าจะออกแบบระบบสั่งงานพร้อมสิทธิ์และ log |

**โมดูลและ address**

- เครื่องหนึ่งชุดมีโมดูลหลัก (master) 1 ตัว และโมดูลรอง (slave) ได้ถึง 11 ตัว อ่านทุกโมดูลผ่านพอร์ต A2 / B2 จุดเดียว
- แต่ละโมดูลมี register ชุดละ 50 ตัว: master ใช้ 30001–30050, slave ตัวที่ n ใช้ช่วงที่เลื่อนไป 50 × n เช่น slave 1 ใช้ 30051–30100
- **ระวังเรื่อง address เริ่มที่ 0 หรือ 1:** PLC ส่วนใหญ่ต้องใส่ address แบบเริ่มจาก 0 (PDU address) ซึ่งคำนวณได้จาก (register − 30001) + 50 × n
  - ตัวอย่าง: `chwIn` (30019) ของ master = 18 และของ slave 1 = 68
  - ถ้าเลื่อนผิดไป 1 จะได้ค่าของ register ข้างเคียง เช่น ได้อุณหภูมิน้ำออกแทนน้ำเข้า ให้ตรวจกับหน้าจอตัวควบคุมตอน commissioning
- **ข้อผิดพลาดในเอกสาร:** ภาพตัวอย่าง Modbus Poll ของ master ใส่ Address 51 ซึ่งเป็นของ slave 1 ที่ถูกคือ Address 1
- **อ่านต่อรอบ:**
  - FC04 เริ่มที่ 50 × n จำนวน 50 register ต่อโมดูล
  - FC03 เริ่มที่ 0 จำนวน 10 register หนึ่งครั้งต่อเครื่อง (ค่าตั้ง)
  - ที่ 19,200 bps อ่านครบ 12 โมดูลใช้ราว 1–1.5 วินาที จึงสแกนทุก 5 วินาทีได้
- **ค่าติดลบ:** อุณหภูมิเป็น int16 แบบมีเครื่องหมาย ค่าดิบ 65,526 คือ −10 ต้องแปลงเป็นค่ามีเครื่องหมายก่อนคูณ 0.1

**รหัสอุปกรณ์:** ให้ 1 โมดูล = อุปกรณ์ chiller 1 ตัว เพราะแต่ละโมดูลมีคอมเพรสเซอร์ อุณหภูมิน้ำ และ fault ของตัวเอง เช่น `CH-1` = master, `CH-2` = slave 1 ส่วนค่าที่เป็นของทั้งเครื่อง (`setpoint`, `chwInTotal`, `chwOutTotal`, `fault4`) ส่งไปกับ master

**ตาราง mapping** (register ที่เขียนคือของ master ถ้าเป็นโมดูลอื่นให้บวก 50 × n ยกเว้นแถวที่เขียนว่า "master")

| Key | Register | FC | ชนิดข้อมูล | การแปลงค่า | หมายเหตุ |
|---|---|---|---|---|---|
| `enabled` | 30006 | 04 | uint16 | ส่งตามค่า (0 / 1) | 1 = เปิดเครื่อง |
| `mode` | 30007 | 04 | uint16 | ส่งตามค่า | 1 = ทำความเย็น, 2 = ทำความร้อน, 4 = ปั๊มอย่างเดียว |
| `comp1a` / `comp1b` | 30010 | 04 | bit | bit 0 / bit 3 | คอมเพรสเซอร์ 1-1 / 1-2 |
| `comp2a` / `comp2b` | 30010 | 04 | bit | bit 4 / bit 7 | คอมเพรสเซอร์ 2-1 / 2-2 |
| `comp1` / `comp2` | 30010 | 04 | bit | bit 0 หรือ 3 / bit 4 หรือ 7 | วงจร 1 / 2 มีคอมเพรสเซอร์เดิน |
| `fan1` / `fan2` | 30010 | 04 | bit | bit 1 / bit 5 | |
| `run` | 30011 | 04 | bit | bit 8 หรือ bit 12 | ระบบ 1 หรือ 2 กำลังทำงาน |
| `defrost` | 30011 | 04 | bit | bit 10 หรือ bit 14 | |
| `fault` | 30011 + 30029–30032 | 04 | bit | bit 11 หรือ bit 15 ของ 30011 **หรือ** word fault ใดไม่เป็น 0 | |
| `ambient` | 30012 | 04 | int16 | × 0.1 | °C |
| `discharge1` / `discharge2` | 30013 / 30014 | 04 | int16 | × 0.1 | อุณหภูมิด้านอัด (เอกสารเรียก air discharge / exhaust) |
| `innerCoil1` / `innerCoil2` | 30015 / 30016 | 04 | int16 | × 0.1 | เอกสารเรียก coil temp เข้าใจว่าเป็นคอยล์ภายในฝั่งน้ำ **ตรวจยืนยัน** |
| `fin1` / `fin2` | 30017 / 30018 | 04 | int16 | × 0.1 | ครีบคอยล์ภายนอก ช่วง −40 ถึง 80 °C |
| `chwIn` | 30019 | 04 | int16 | × 0.1 | น้ำเย็นเข้าโมดูล |
| `chwOut` | 30020 | 04 | int16 | × 0.1 | น้ำเย็นออกโมดูล |
| `chwInTotal` / `chwOutTotal` | 30021 / 30022 | 04 | int16 | × 0.1 | **master** น้ำเข้า/ออกที่ท่อรวม |
| `fault1` – `fault3` | 30029 – 30031 | 04 | uint16 | ส่งค่าดิบทั้ง word | คลาวด์ถอดความหมายแต่ละ bit |
| `fault4` | 30032 | 04 | uint16 | ส่งค่าดิบ | **master** bit n = slave ตัวที่ n+1 ขาดการสื่อสาร |
| `exv1` – `exv4` | 30033 – 30036 | 04 | uint16 | ส่งตามค่า | 0–480 step |
| `antifreeze` | 30047 | 04 | int16 | × 0.1 | เอกสารไม่ได้ระบุตัวคูณ **ตรวจยืนยัน** |
| `setpoint` | 40006 | 03 | uint16 | ส่งตามค่า | **master** °C ช่วง 5–20 เอกสารไม่ได้ระบุ × 0.1 **ตรวจยืนยัน** |

"ตรวจยืนยัน" หมายถึงให้เทียบค่าที่ส่งกับหน้าจอตัวควบคุมตอน commissioning แล้วแจ้งทีมคลาวด์ถ้าไม่ตรง

**ค่าที่รุ่นนี้ไม่มี** (ไม่ต้องส่ง key เหล่านี้):

- `flow`: ไม่มี register อัตราการไหล มีเพียง fault "น้ำไหลไม่พอ" ทำให้คลาวด์คำนวณตันความเย็นและ kW/Ton ไม่ได้ ถ้าต้องการต้องติดตั้ง flow meter หรือ BTU meter ที่ท่อรวม
- `kw`: ใช้ค่าจาก power meter ของแต่ละเครื่องแทน โดยตั้ง `meterFor` ของมิเตอร์ในทะเบียนอุปกรณ์ให้ชี้ chiller เครื่องนั้น เว็บจะใช้ kW ของมิเตอร์เป็น kW ของ chiller ทั้งค่าสดและประวัติ (kW/Ton ยังต้องมี flow)
- `lowP1`, `lowP2`, `highP1`, `highP2`, `suction1`, `suction2`, `coilOut1`, `coilOut2`: เครื่องมีเซนเซอร์แรงดัน แต่เอกสารนี้ไม่เปิดค่าให้อ่าน ถ้าต้องใช้สำหรับ PdM ให้สอบถาม Carrier ว่ามี register เพิ่มหรือไม่
- `loadPct`: เว็บประมาณจากสัดส่วนคอมเพรสเซอร์ที่เดิน (`comp1a` – `comp2b`, 0–4 ตัว = 0–100%) และหน้ารายละเอียดเขียนกำกับว่า "ตามคอมเพรสเซอร์ที่เดิน"
- register 30041–30045 ใช้กับรุ่น heat recovery / four-pipe เท่านั้น ยังไม่ได้ map

**คำแปลที่ต้องรู้เมื่ออ่านเอกสารต้นฉบับ** (แปลจากภาษาจีนด้วยเครื่อง):

- "low voltage" ในรายการ fault หมายถึงแรงดันด้าน**ต่ำของน้ำยา** (low pressure) ไม่ใช่แรงดันไฟฟ้า
- "high / low voltage sensor" คือเซนเซอร์แรงดันน้ำยา
- "temperature sensing package" คือเซนเซอร์อุณหภูมิ

ความหมายของทุก bit ใน `fault1` – `fault4` (63 รายการ พร้อมชื่อไทย/อังกฤษและระดับวิกฤต/เฝ้าระวัง) ดูและแก้ได้ที่แท็บรุ่นอุปกรณ์ ค่าตั้งต้นอยู่ใน `FAULT_BITS` ของไฟล์ profile

## 11. ทดสอบ PLC ด้วยตัวตรวจ (tap)

ตัวตรวจจะ subscribe ทุก topic แล้วตรวจทุกข้อความตามสเปกนี้ทันที:

1. ใส่ค่าการเชื่อมต่อ EMQX ใน `services/virtual-plc/.env` (ดูตัวอย่างใน `.env.example`) โดยตัวตรวจใช้ username ที่มีสิทธิ์ subscribe (`MQTT_TAP_USERNAME`)
2. รันคำสั่งด้านล่าง

```bash
cd services/virtual-plc && npm install && npm run tap
```

ตัวอย่างผลลัพธ์:

```
✓ factory-b/plc-01 status online fw=1.0.3
✓ factory-b/plc-01 telemetry 14:26:00 seq=0 devices=12 points=176 no-answer=CHP-1 2.2 KB
✗ factory-b/plc-01 telemetry rejected:
    ts looks like milliseconds (1791357900444); send seconds
    devices.CH-1.chwOut must be a number or null, got "7.1"
  ! keys not in the catalog (typo, or a new point to add to catalog.ts): chwOtu
```

- `✓` = ผ่าน
- `✗` = คลาวด์จะปฏิเสธข้อความนี้ พร้อมบอกสาเหตุ
- `!` = รับได้แต่ควรตรวจ เช่น seq ข้าม, ข้อมูลเก่า, key สะกดผิด
